
OS:Version,
  {aabf57a7-c86f-46ab-8390-0bdec71cf5bf}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {95df6747-0b86-46a7-b845-2933e36325eb}, !- Handle
  DEBRECEN,                               !- Name
  47.48,                                  !- Latitude {deg}
  21.63,                                  !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  112,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {cc0091fe-2f81-4e2e-a99a-4630a6399a10}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:RunPeriod,
  {bd6ee74f-bb38-4c2d-b30b-8d941779d171}, !- Handle
  Detached house (01-01:31-12),           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7feb4a10-4433-4475-b845-808cc7a64a42}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriodControl:DaylightSavingTime,
  {65d384eb-2eca-4aaa-b05e-ca1c8ad21b1a}, !- Handle
  Last Sunday in March,                   !- Start Date
  Last Sunday in October;                 !- End Date

OS:Output:Variable,
  {89c9dcf5-1005-483b-925b-4d4c492c7a93}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Timestep,
  {7daf0b52-cf50-4384-acc5-3834d8904b23}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {ddf500b2-23f7-4cb7-87de-03741a61c83d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:ScheduleTypeLimits,
  {0dda238f-e8ba-4295-aec4-e8f1a68e6054}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {9b1fcf2e-ec44-4144-b211-50a63afe1cb5}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {be174d02-8c3a-4c3f-a9fb-1a4484b81ade}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Compact,
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}, !- Handle
  On,                                     !- Name
  {9e54d3da-222f-4bd9-9391-daaafded9f73}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {918ee510-fea0-40a4-b911-d34eb8eee15b}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {3d8e1d9b-3ed4-4a66-9aa1-6b406655476a}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {436a471a-925c-43ee-8c69-855e3d6089fc}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {a5caf8cc-5e5e-4138-a40f-533f44c36866}, !- Handle
  Work efficiency,                        !- Name
  {8624444e-c0e7-4386-8c41-65605f9f8244}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c6750bf8-2f29-435c-8790-0bc896807dde}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {d6d719af-0706-4e45-ae66-dd980d18d2d1}, !- Handle
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d322dd17-83ce-4e3d-baaf-088f9e22dbf1}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {055cc85d-22de-46f2-bcf4-f69bceb50223}, !- Handle
  Zone Comfort Control Type Sched,        !- Name
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {aab1f18d-defa-4376-9b2c-a98103c30a7b}, !- Handle
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {d01ab4c3-8175-475b-80ab-9222075bfb1a}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Day,
  {0002e8f5-311d-4b73-b39f-4ac1dab7628c}, !- Handle
  0,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {99a6d565-1ce7-4c26-80c6-92fe5992e53b}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Day,
  {56821792-4315-4ce5-aa62-b726aac07bd6}, !- Handle
  50,                                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {db68a132-f42f-4829-ad50-76b592e10d1c}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Day,
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Handle
  Off,                                    !- Name
  {9b1fcf2e-ec44-4144-b211-50a63afe1cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {7b3bfa0d-001a-4629-8304-d04600eac7c1}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Rendering Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Sunday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Monday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Tuesday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Wednesday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Thursday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Friday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Saturday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- Holiday Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- SummerDesignDay Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- WinterDesignDay Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}, !- CustomDay1 Schedule:Day Name
  {14abafc5-9406-47ed-9b05-e8df9f5e219b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Handle
  Summer Control Type Day Sch,            !- Name
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Handle
  Winter Control Type Day Sch,            !- Name
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Handle
  Summer Control Type Day Sch - cool,     !- Name
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Handle
  Winter Control Type Day Sch - heat,     !- Name
  {2b9969bd-5b37-4f54-a79c-79a5ea61178b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {c1c222e9-ba1a-4858-871b-7e847d16dd3a}, !- Handle
  Summer Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Sunday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Monday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Tuesday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Wednesday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Thursday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Friday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Saturday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- Holiday Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- SummerDesignDay Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- WinterDesignDay Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}, !- CustomDay1 Schedule:Day Name
  {d093a29e-45d0-46fe-8e2d-ece18d6da26e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {48dda2e9-196c-489d-99f3-50fbc29c1b52}, !- Handle
  Winter Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Sunday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Monday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Tuesday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Wednesday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Thursday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Friday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Saturday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- Holiday Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- SummerDesignDay Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- WinterDesignDay Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}, !- CustomDay1 Schedule:Day Name
  {88bf27fb-8adb-4692-bb9e-454322c69949}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f62c6f56-d5fe-4529-b3c2-dbffb820e4a8}, !- Handle
  Summer Control Type Week Sch - cool,    !- Name
  ,                                       !- Schedule Rendering Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Sunday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Monday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Tuesday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Wednesday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Thursday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Friday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Saturday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- Holiday Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- SummerDesignDay Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- WinterDesignDay Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}, !- CustomDay1 Schedule:Day Name
  {e421d12f-7cc9-4f8a-ab46-23da1b7934a0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91223525-afb6-45d6-92c0-b7fbd02bfb21}, !- Handle
  Winter Control Type Week Sch - heat,    !- Name
  ,                                       !- Schedule Rendering Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Sunday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Monday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Tuesday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Wednesday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Thursday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Friday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Saturday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- Holiday Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- SummerDesignDay Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- WinterDesignDay Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}, !- CustomDay1 Schedule:Day Name
  {6a02e28d-fd6a-4c72-962a-90f716a41ad6}; !- CustomDay2 Schedule:Day Name

OS:Material:NoMass,
  {3f2a2994-0bda-4e3d-bfb5-1e9e8aea8cac}, !- Handle
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  1e-05,                                  !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Construction,
  {cf42d07a-207b-49fe-8256-6048e0c34eaa}, !- Handle
  LinearBridgingConstruction,             !- Name
  {04633251-7d95-45f2-b6c8-d8c81a9bf1a8}, !- Surface Rendering Name
  {3f2a2994-0bda-4e3d-bfb5-1e9e8aea8cac}; !- Layer 1

OS:Schedule:Compact,
  {fa6a5b06-56a8-4992-9e35-0d8ebd962aa3}, !- Handle
  TypOperativeTempControlSch,             !- Name
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

OS:Schedule:Compact,
  {6ea78b03-7376-4d90-bc4d-aa5c7d15d2b9}, !- Handle
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {3eb19004-b5a2-45bb-a286-5df646be4707}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {d8abfc62-d9eb-434a-8479-beeca81a77d1}, !- Handle
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {109a9fab-29e2-40f5-b06f-6970904131cb}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:RunPeriodControl:SpecialDays,
  {6655fb16-7dbe-4e25-976a-883c76267198}, !- Handle
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e79b913e-f2de-4a7c-b162-15128b150aa8}, !- Handle
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a64e902f-c488-4258-8407-61a6ed539bec}, !- Handle
  Boxing Day,                             !- Name
  26 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9fec9d47-c5ea-4a25-bbf1-e48829441124}, !- Handle
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3d2ec7a8-05ce-47a3-bcef-017517bc8c75}, !- Handle
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:Schedule:Compact,
  {41d32d5c-b1b6-49f1-ae73-41d7a561eaad}, !- Handle
  Misc Sch,                               !- Name
  {5af73ab5-0ac7-4882-bef1-4ba2cf458eb1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {46b93be0-0c53-4226-ad1b-9387b46901a2}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {d8921e93-63d8-4642-841e-58ccdfe527a4}, !- Handle
  7,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {88f53b10-6314-47f7-89b6-a1d4280a4b2d}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:Schedule:Compact,
  {527ab0db-f95f-4811-a5cb-5beffb3a6bac}, !- Handle
  People Sch,                             !- Name
  {9b1fcf2e-ec44-4144-b211-50a63afe1cb5}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  1.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.80,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.75,                                   !- Field 8
  Until: 09:00,                           !- Field 9
  0.50,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.43,                                   !- Field 12
  Until: 18:00,                           !- Field 13
  0.50,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.75,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.80,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 07:00,                           !- Field 20
  1.00,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.80,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.75,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.50,                                   !- Field 27
  Until: 15:00,                           !- Field 28
  0.43,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.50,                                   !- Field 31
  Until: 21:00,                           !- Field 32
  0.75,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.80,                                   !- Field 35
  For: Sunday Holidays,                   !- Field 36
  Until: 07:00,                           !- Field 37
  1.00,                                   !- Field 38
  Until: 08:00,                           !- Field 39
  0.80,                                   !- Field 40
  Until: 09:00,                           !- Field 41
  0.75,                                   !- Field 42
  Until: 10:00,                           !- Field 43
  0.50,                                   !- Field 44
  Until: 15:00,                           !- Field 45
  0.43,                                   !- Field 46
  Until: 18:00,                           !- Field 47
  0.50,                                   !- Field 48
  Until: 21:00,                           !- Field 49
  0.75,                                   !- Field 50
  Until: 24:00,                           !- Field 51
  0.80,                                   !- Field 52
  For: SummerDesignDay,                   !- Field 53
  Until: 24:00,                           !- Field 54
  1,                                      !- Field 55
  For: AllOtherDays,                      !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

OS:Schedule:Compact,
  {4222ba43-e184-4cd1-94a6-2af15242e30f}, !- Handle
  Lighting Sch,                           !- Name
  {9b1fcf2e-ec44-4144-b211-50a63afe1cb5}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  1.00,                                   !- Field 6
  Until: 23:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.20,                                   !- Field 10
  For: Saturday,                          !- Field 11
  Until: 07:00,                           !- Field 12
  0.00,                                   !- Field 13
  Until: 22:00,                           !- Field 14
  1.00,                                   !- Field 15
  Until: 23:00,                           !- Field 16
  0.80,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.20,                                   !- Field 19
  For: Sunday Holidays,                   !- Field 20
  Until: 07:00,                           !- Field 21
  0.00,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.80,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.20,                                   !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0;                                      !- Field 34

OS:Schedule:Compact,
  {0e6069e0-2953-4f25-9946-cf4ee36c4e7e}, !- Handle
  8060,                                   !- Name
  {7e91c2cb-d97b-4589-a972-fe5dcabf5721}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:ScheduleTypeLimits,
  {a37e378a-6492-45bc-b947-ab7cbea52842}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Material,
  {971bb600-7d8d-41ad-8019-40bb4d8ef3fe}, !- Handle
  1_1_37,                                 !- Name
  Rough,                                  !- Roughness
  0.0869,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {61e73d10-57de-4be3-b3fd-35a35607328a}, !- Handle
  1_2_9,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {d0ecd455-f107-4d98-bddc-bda2ce2867c2}, !- Handle
  1_3_29,                                 !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.73,                                   !- Solar Absorptance
  0.73;                                   !- Visible Absorptance

OS:Material,
  {ab4d1f5e-8e32-472a-940c-f2515dbb91a6}, !- Handle
  1_4_34,                                 !- Name
  Rough,                                  !- Roughness
  0.03,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {2db37db1-fa58-42bc-910d-5610cd24e1ea}, !- Handle
  3_1_36,                                 !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1420,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {ae24208b-dcae-4a4a-99db-02e79bd10b44}, !- Handle
  3_2_20,                                 !- Name
  Rough,                                  !- Roughness
  0.1319,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {dcb47c5b-defc-4807-87f4-3ca6ebf0bc9f}, !- Handle
  3_3_8,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.38,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {48040c4f-bfb4-446e-97db-b3c02f708ac4}, !- Handle
  3_5_113,                                !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  2800,                                   !- Density {kg/m3}
  896,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2e2da26c-5255-42f4-907c-571afc5f129c}, !- Handle
  5_1_5,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4ab06f3e-89b6-4025-a8c1-6c5e3670e37a}, !- Handle
  5_2_103,                                !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {ab9e08f8-a840-406c-ac62-f52517e0b6a5}, !- Handle
  5_3_11,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {196c1ca3-cb61-4807-9f08-36e80a6e1866}, !- Handle
  5_4_66,                                 !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3b8a1410-62ba-4022-a838-915e5699f22f}, !- Handle
  7_1_108,                                !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {58e53cf9-f8bd-4846-a324-b16bed67d448}, !- Handle
  9_1_33,                                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dcd9e657-f278-4572-a2f9-104ffc230fa6}, !- Handle
  9_2_111,                                !- Name
  Rough,                                  !- Roughness
  0.034,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {026fe5bd-365e-45a6-ba42-a1079f5c1c67}, !- Handle
  9_3_77,                                 !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  960,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5c933bc0-1e7a-49a0-bfc7-e929a303623f}, !- Handle
  slab-on-floor-const,                    !- Name
  {23b1c470-c746-478e-b05f-e38885109b2d}, !- Surface Rendering Name
  {971bb600-7d8d-41ad-8019-40bb4d8ef3fe}, !- Layer 1
  {61e73d10-57de-4be3-b3fd-35a35607328a}, !- Layer 2
  {d0ecd455-f107-4d98-bddc-bda2ce2867c2}, !- Layer 3
  {ab4d1f5e-8e32-472a-940c-f2515dbb91a6}; !- Layer 4

OS:Construction,
  {c71eeaa6-3a16-40d7-a9da-50e0f68553fa}, !- Handle
  2,                                      !- Name
  {cfd00ad7-04fe-4fd6-b867-24c9e962bce9}, !- Surface Rendering Name
  {ab4d1f5e-8e32-472a-940c-f2515dbb91a6}, !- Layer 1
  {d0ecd455-f107-4d98-bddc-bda2ce2867c2}, !- Layer 2
  {61e73d10-57de-4be3-b3fd-35a35607328a}, !- Layer 3
  {971bb600-7d8d-41ad-8019-40bb4d8ef3fe}; !- Layer 4

OS:Material:NoMass,
  {873455b9-ee88-4ae4-984e-1f12ecc30114}, !- Handle
  3_RVAL_4,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e8a008c-cb79-471b-8231-7ccf294df15f}, !- Handle
  ceiling-const,                          !- Name
  {834d5380-2c5f-4b6e-b2e9-8a3474d6fefb}, !- Surface Rendering Name
  {2db37db1-fa58-42bc-910d-5610cd24e1ea}, !- Layer 1
  {ae24208b-dcae-4a4a-99db-02e79bd10b44}, !- Layer 2
  {dcb47c5b-defc-4807-87f4-3ca6ebf0bc9f}, !- Layer 3
  {873455b9-ee88-4ae4-984e-1f12ecc30114}, !- Layer 4
  {48040c4f-bfb4-446e-97db-b3c02f708ac4}; !- Layer 5

OS:Material:NoMass,
  {3749b93d-6aae-44c4-9e23-6c19f6fe0891}, !- Handle
  4_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d3753b55-9dc8-4130-ae88-94f1f45f2f14}, !- Handle
  floor-const,                            !- Name
  {2914d351-3360-434b-89b4-e3291a041018}, !- Surface Rendering Name
  {48040c4f-bfb4-446e-97db-b3c02f708ac4}, !- Layer 1
  {3749b93d-6aae-44c4-9e23-6c19f6fe0891}, !- Layer 2
  {dcb47c5b-defc-4807-87f4-3ca6ebf0bc9f}, !- Layer 3
  {ae24208b-dcae-4a4a-99db-02e79bd10b44}, !- Layer 4
  {2db37db1-fa58-42bc-910d-5610cd24e1ea}; !- Layer 5

OS:Construction,
  {18e65cfb-ca73-475c-9105-3a4db4ba3f88}, !- Handle
  6,                                      !- Name
  {b0f78094-e549-41d9-837f-fe8cb2b59d31}, !- Surface Rendering Name
  {196c1ca3-cb61-4807-9f08-36e80a6e1866}, !- Layer 1
  {ab9e08f8-a840-406c-ac62-f52517e0b6a5}, !- Layer 2
  {4ab06f3e-89b6-4025-a8c1-6c5e3670e37a}, !- Layer 3
  {2e2da26c-5255-42f4-907c-571afc5f129c}; !- Layer 4

OS:Construction,
  {090a09ed-419d-4ace-a930-e7eb55b0b183}, !- Handle
  door-const,                             !- Name
  {552668d9-71b8-4426-8eed-96d23bd6494e}, !- Surface Rendering Name
  {3b8a1410-62ba-4022-a838-915e5699f22f}; !- Layer 1

OS:Construction,
  {be3e91fe-29cd-4cb1-85fb-d8f721be6a7a}, !- Handle
  8,                                      !- Name
  {69a67196-63cb-4e4f-8f83-ecc028213e40}, !- Surface Rendering Name
  {3b8a1410-62ba-4022-a838-915e5699f22f}; !- Layer 1

OS:Construction,
  {e962c6c2-b7b7-4cd2-ac42-3466ebbe31f0}, !- Handle
  roof-const,                             !- Name
  {c934ac83-bbe7-4b21-b253-2b95c50c7232}, !- Surface Rendering Name
  {58e53cf9-f8bd-4846-a324-b16bed67d448}, !- Layer 1
  {dcd9e657-f278-4572-a2f9-104ffc230fa6}, !- Layer 2
  {026fe5bd-365e-45a6-ba42-a1079f5c1c67}; !- Layer 3

OS:Construction,
  {531cb27f-28ad-44a2-b4fb-e23a3f604413}, !- Handle
  10,                                     !- Name
  {a13c30f4-7aa9-41b5-bfd8-0ccd3dc9cd26}, !- Surface Rendering Name
  {026fe5bd-365e-45a6-ba42-a1079f5c1c67}, !- Layer 1
  {dcd9e657-f278-4572-a2f9-104ffc230fa6}, !- Layer 2
  {58e53cf9-f8bd-4846-a324-b16bed67d448}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {61d69a9e-a4ad-43ed-bd7c-d1e5732024b5}, !- Handle
  Simple present glazing - 1001,          !- Name
  2.89,                                   !- U-Factor {W/m2-K}
  0.78,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}, !- Handle
  glazing-base,                           !- Name
  {33d4d60e-3472-4dbf-9f4e-73e238e731d7}, !- Surface Rendering Name
  {61d69a9e-a4ad-43ed-bd7c-d1e5732024b5}; !- Layer 1

OS:HeatBalanceAlgorithm,
  {ff705040-a6c9-4501-b1ea-f5caa15d081f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:ShadowCalculation,
  {34ba37bd-97cf-414b-9f75-ddd3fee4a023}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {df8db1cb-61b4-4960-8576-7a092008bd99}, !- Handle
  SF,                                     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ThermalZone,
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}, !- Handle
  Living-Unit,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  217.8,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9fe8040-8b15-460b-afec-581c77b5f5f3}, !- Zone Air Inlet Port List
  {43d92fb2-068f-4a4c-820b-4a7bad56f238}, !- Zone Air Exhaust Port List
  {d968d71f-56dc-4371-bc2c-0e257b774738}, !- Zone Air Node Name
  {3da8d158-f229-4a58-81ec-7f7334e9d12e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f390340-6519-4c5e-b122-d34c50bf90e8}, !- Group Rendering Name
  {4f278dc1-e866-4aec-a3eb-3ca9600935cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50c541ca-5ff0-4bb1-bd9b-3eb31eb71ed8}, !- Handle
  Node 1,                                 !- Name
  {d968d71f-56dc-4371-bc2c-0e257b774738}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d968d71f-56dc-4371-bc2c-0e257b774738}, !- Handle
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}, !- Source Object
  11,                                     !- Outlet Port
  {50c541ca-5ff0-4bb1-bd9b-3eb31eb71ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9fe8040-8b15-460b-afec-581c77b5f5f3}, !- Handle
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}; !- HVAC Component

OS:PortList,
  {43d92fb2-068f-4a4c-820b-4a7bad56f238}, !- Handle
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}; !- HVAC Component

OS:PortList,
  {3da8d158-f229-4a58-81ec-7f7334e9d12e}, !- Handle
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}; !- HVAC Component

OS:Sizing:Zone,
  {7978dd9d-5e82-4ef8-ac55-600f94dc81ff}, !- Handle
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  0,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35,                                     !- Zone Heating Design Supply Air Temperature {C}
  0,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0156,                                 !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec6174f2-6406-4027-a269-476c561c7519}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c14c5d34-d5e1-4b78-863e-cd56d50fc524}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Handle
  Living Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa05d1ed-d198-4cc4-9d53-030dab3020d7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4f278dc1-e866-4aec-a3eb-3ca9600935cf}, !- Handle
  Dual Setpoint - Zone 189,               !- Name
  {cc3f8ef1-f2b0-4b93-96d7-67b32f7e3ecb}, !- Heating Setpoint Temperature Schedule Name
  {45476043-0a23-4c35-aa11-56f051b8eaa3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {cc3f8ef1-f2b0-4b93-96d7-67b32f7e3ecb}, !- Handle
  189 Heating Setpoint Schedule,          !- Name
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 09:00,                           !- Field 3
  20,                                     !- Field 4
  Until: 20:00,                           !- Field 5
  13,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  20,                                     !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  20,                                     !- Field 11
  For: Weekends,                          !- Field 12
  Until: 09:00,                           !- Field 13
  20,                                     !- Field 14
  Until: 20:00,                           !- Field 15
  13,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  20,                                     !- Field 18
  For: Holidays,                          !- Field 19
  Until: 09:00,                           !- Field 20
  20,                                     !- Field 21
  Until: 20:00,                           !- Field 22
  13,                                     !- Field 23
  Until: 24:00,                           !- Field 24
  20,                                     !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  -50;                                    !- Field 28

OS:Schedule:Compact,
  {45476043-0a23-4c35-aa11-56f051b8eaa3}, !- Handle
  189 Cooling SP Sch,                     !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  100;                                    !- Field 4

OS:ScheduleTypeLimits,
  {fee2e176-967b-4102-aad7-70221e5bd858}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:ScheduleTypeLimits,
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:People:Definition,
  {1e905d3f-4c90-4251-9c57-10e431031b0d}, !- Handle
  People 189 Definition,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.02,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f894e463-7b2b-46a9-bd31-3fcf7dc94a53}, !- Handle
  People 189,                             !- Name
  {1e905d3f-4c90-4251-9c57-10e431031b0d}, !- People Definition Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space or SpaceType Name
  {527ab0db-f95f-4811-a5cb-5beffb3a6bac}, !- Number of People Schedule Name
  {76a6fce3-ce7e-420d-94bb-1a6f53254436}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a5caf8cc-5e5e-4138-a40f-533f44c36866}, !- Work Efficiency Schedule Name
  {ab3b612f-69a4-42e0-9271-c36bd7c2bfcd}, !- Clothing Insulation Schedule Name
  {0e6069e0-2953-4f25-9946-cf4ee36c4e7e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {76a6fce3-ce7e-420d-94bb-1a6f53254436}, !- Handle
  Activity Schedule People,               !- Name
  {2c6000c9-3ee5-4caa-a510-b731fb678df7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {a5a676a4-9951-4eb6-85fc-a8fc58afaa5e}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:ScheduleTypeLimits,
  {2c6000c9-3ee5-4caa-a510-b731fb678df7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8624444e-c0e7-4386-8c41-65605f9f8244}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Compact,
  {ab3b612f-69a4-42e0-9271-c36bd7c2bfcd}, !- Handle
  Clothing Schedule 189,                  !- Name
  {97522266-03d0-461a-bb1e-660142221b5c}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {dc6ff1c4-6ecc-4af0-8444-2443f2658350}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:ScheduleTypeLimits,
  {97522266-03d0-461a-bb1e-660142221b5c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {7e91c2cb-d97b-4589-a972-fe5dcabf5721}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights:Definition,
  {5ea06a81-32ca-462e-8d69-07a7e0f3b3a0}, !- Handle
  189 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2081689c-e449-46c9-9e2c-fc0739d2c7b0}, !- Handle
  189 General lighting,                   !- Name
  {5ea06a81-32ca-462e-8d69-07a7e0f3b3a0}, !- Lights Definition Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space or SpaceType Name
  {4222ba43-e184-4cd1-94a6-2af15242e30f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#189#GeneralLights;   !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {12e5b2c5-6a69-4cb3-8d73-c2120d929287}, !- Handle
  189 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ecc4a3b2-ea0a-4e65-a833-4e6a431c99a0}, !- Handle
  189 Miscellaneous gain,                 !- Name
  {12e5b2c5-6a69-4cb3-8d73-c2120d929287}, !- Other Equipment Definition Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space or SpaceType Name
  {41d32d5c-b1b6-49f1-ae73-41d7a561eaad}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {5af73ab5-0ac7-4882-bef1-4ba2cf458eb1}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Compact,
  {f5472143-bcbb-460d-a814-af19d3b8fd3c}, !- Handle
  DHW Supply Temperature 189,             !- Name
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {f97dc688-7811-4d70-8cb1-343eebf2e858}, !- Handle
  DHW Mains Temperature 189,              !- Name
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {38bc987d-fef7-4766-b5a8-748b0a02dcea}, !- Handle
  189 Infiltration,                       !- Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.04235,                                !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {91e2c710-21e8-4b3c-ad6c-1c769658f0d1}, !- Handle
  189_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {5c933bc0-1e7a-49a0-bfc7-e929a303623f}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.99999995, 7.1999999936, 0,           !- X,Y,Z Vertex 1 {m}
  10.9999999, 1.036e-07, 0,               !- X,Y,Z Vertex 2 {m}
  1e-07, 1e-07, 0,                        !- X,Y,Z Vertex 3 {m}
  1e-07, 7.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5ce703-cc6a-41f5-9f48-8f1f500712c9}, !- Handle
  189_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {2e8a008c-cb79-471b-8231-7ccf294df15f}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eebaaa6b-cf12-476a-b142-7eb034a1b558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9999999, 1.291e-07, 2.75,            !- X,Y,Z Vertex 1 {m}
  10.99999995, 7.1999999891, 2.75,        !- X,Y,Z Vertex 2 {m}
  1e-07, 7.1999999991, 2.75,              !- X,Y,Z Vertex 3 {m}
  2e-07, 2.191e-07, 2.75;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eebaaa6b-cf12-476a-b142-7eb034a1b558}, !- Handle
  241_Floor_2_0_10000,                    !- Name
  Floor,                                  !- Surface Type
  {d3753b55-9dc8-4130-ae88-94f1f45f2f14}, !- Construction Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5ce703-cc6a-41f5-9f48-8f1f500712c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.99999995, 7.1999999891, 2.75,        !- X,Y,Z Vertex 1 {m}
  10.9999999, 1.291e-07, 2.75,            !- X,Y,Z Vertex 2 {m}
  2e-07, 2.191e-07, 2.75,                 !- X,Y,Z Vertex 3 {m}
  1e-07, 7.1999999991, 2.75;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}, !- Handle
  Attic,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  47.4234,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b839574-2e27-4abb-a4b9-d7763790b2d2}, !- Zone Air Inlet Port List
  {ebb14080-0a76-4db9-b690-caafc2b40b08}, !- Zone Air Exhaust Port List
  {c2293001-0a90-4027-a610-f4af5f4903d8}, !- Zone Air Node Name
  {836592cf-c8a8-40aa-a128-88c0b9822244}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {659a6cb6-0beb-47c3-8664-66ae58c5b654}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e963d81-b720-4f7f-bf46-9bd2c59706b7}, !- Handle
  Node 2,                                 !- Name
  {c2293001-0a90-4027-a610-f4af5f4903d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2293001-0a90-4027-a610-f4af5f4903d8}, !- Handle
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}, !- Source Object
  11,                                     !- Outlet Port
  {0e963d81-b720-4f7f-bf46-9bd2c59706b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b839574-2e27-4abb-a4b9-d7763790b2d2}, !- Handle
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}; !- HVAC Component

OS:PortList,
  {ebb14080-0a76-4db9-b690-caafc2b40b08}, !- Handle
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}; !- HVAC Component

OS:PortList,
  {836592cf-c8a8-40aa-a128-88c0b9822244}, !- Handle
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}; !- HVAC Component

OS:Sizing:Zone,
  {99506b2a-02c0-4cac-ac08-00e8ee63cace}, !- Handle
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb50e4b4-b480-4027-a3bd-73ead017bf26}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}; !- Thermal Zone

OS:Space,
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Handle
  Attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0f3c5eb-a040-4560-8290-0e4f5fc0ffb6}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {35b94838-2eee-46e6-8131-9f6a5ebca292}, !- Handle
  189_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9999999, 1.036e-07, 2.75,            !- X,Y,Z Vertex 1 {m}
  10.9999999, 1.036e-07, 0,               !- X,Y,Z Vertex 2 {m}
  10.99999995, 7.1999999936, 0,           !- X,Y,Z Vertex 3 {m}
  10.99999995, 7.1999999936, 2.75;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Handle
  ext-wall-base,                          !- Name
  {658af88f-57da-4c41-a7c0-d57e0caaf83a}, !- Surface Rendering Name
  {2e2da26c-5255-42f4-907c-571afc5f129c}, !- Layer 1
  {4ab06f3e-89b6-4025-a8c1-6c5e3670e37a}, !- Layer 2
  {ab9e08f8-a840-406c-ac62-f52517e0b6a5}, !- Layer 3
  {196c1ca3-cb61-4807-9f08-36e80a6e1866}; !- Layer 4

OS:SubSurface,
  {71d09df7-31cb-45e5-b316-724f9ac47dc9}, !- Handle
  189_Wall_2_0_0_0_0_0_Win,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}, !- Construction Name
  {35b94838-2eee-46e6-8131-9f6a5ebca292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.9999999178, 2.5677198136, 2.30000007, !- X,Y,Z Vertex 1 {m}
  10.9999999178, 2.5677198136, 0.80000007, !- X,Y,Z Vertex 2 {m}
  10.9999999319, 4.5927198136, 0.80000007, !- X,Y,Z Vertex 3 {m}
  10.9999999319, 4.5927198136, 2.30000007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d815173-837b-494a-92f5-522340425cdb}, !- Handle
  189_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.99999995, 7.1999999936, 2.75,        !- X,Y,Z Vertex 1 {m}
  10.99999995, 7.1999999936, 0,           !- X,Y,Z Vertex 2 {m}
  1e-07, 7.2, 0,                          !- X,Y,Z Vertex 3 {m}
  1e-07, 7.2, 2.75;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d0abe2f-cfc9-466a-9eaa-7b4e46960951}, !- Handle
  189_Wall_3_0_0_1_0_0_Door,              !- Name
  Door,                                   !- Sub Surface Type
  {090a09ed-419d-4ace-a930-e7eb55b0b183}, !- Construction Name
  {0d815173-837b-494a-92f5-522340425cdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.8929999542, 7.1999999937, 1.998,     !- X,Y,Z Vertex 1 {m}
  10.8929999542, 7.1999999937, 0.002,     !- X,Y,Z Vertex 2 {m}
  9.7969999542, 7.1999999943, 0.002,      !- X,Y,Z Vertex 3 {m}
  9.7969999542, 7.1999999943, 1.998;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d16bea2-3eb1-41f4-b069-c7c9916911be}, !- Handle
  189_Wall_3_0_0_0_0_1_Win,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}, !- Construction Name
  {0d815173-837b-494a-92f5-522340425cdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.5000000542, 7.1999999962, 2.30000005, !- X,Y,Z Vertex 1 {m}
  6.5000000542, 7.1999999962, 0.80000005, !- X,Y,Z Vertex 2 {m}
  3.9590000542, 7.1999999977, 0.80000005, !- X,Y,Z Vertex 3 {m}
  3.9590000542, 7.1999999977, 2.30000005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1eda193-2ef4-41a2-b09b-38d812387b98}, !- Handle
  189_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1e-07, 7.2, 2.75,                       !- X,Y,Z Vertex 1 {m}
  1e-07, 7.2, 0,                          !- X,Y,Z Vertex 2 {m}
  1e-07, 1e-07, 0,                        !- X,Y,Z Vertex 3 {m}
  1e-07, 1e-07, 2.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f9c0451-4652-44d8-ba1d-71db8a7e74fb}, !- Handle
  189_Wall_4_0_0_0_0_0_Win,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}, !- Construction Name
  {e1eda193-2ef4-41a2-b09b-38d812387b98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1e-07, 4.71406005, 2.30000013,          !- X,Y,Z Vertex 1 {m}
  1e-07, 4.71406005, 0.80000013,          !- X,Y,Z Vertex 2 {m}
  1e-07, 2.68906005, 0.80000013,          !- X,Y,Z Vertex 3 {m}
  1e-07, 2.68906005, 2.30000013;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c728775-b71d-45c5-867a-df64fde092fc}, !- Handle
  189_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {0b2bd2b5-be5a-4f23-acd6-21892046f356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1e-07, 1e-07, 2.75,                     !- X,Y,Z Vertex 1 {m}
  1e-07, 1e-07, 0,                        !- X,Y,Z Vertex 2 {m}
  10.9999999, 1.036e-07, 0,               !- X,Y,Z Vertex 3 {m}
  10.9999999, 1.036e-07, 2.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9d319ed-6dba-4382-83e4-8413db1c250d}, !- Handle
  189_Wall_5_0_0_1_0_0_Door,              !- Name
  Door,                                   !- Sub Surface Type
  {090a09ed-419d-4ace-a930-e7eb55b0b183}, !- Construction Name
  {0c728775-b71d-45c5-867a-df64fde092fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.502, 1.002e-07, 2.128,                !- X,Y,Z Vertex 1 {m}
  0.502, 1.002e-07, 0.002,                !- X,Y,Z Vertex 2 {m}
  1.408, 1.005e-07, 0.002,                !- X,Y,Z Vertex 3 {m}
  1.408, 1.005e-07, 2.128;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d9287fb-33dd-4a2b-bace-0a1c45d48f16}, !- Handle
  189_Wall_5_0_0_0_0_1_Win,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}, !- Construction Name
  {0c728775-b71d-45c5-867a-df64fde092fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.82342063, 1.013e-07, 2.3,             !- X,Y,Z Vertex 1 {m}
  3.82342063, 1.013e-07, 0.8,             !- X,Y,Z Vertex 2 {m}
  6.36442063, 1.021e-07, 0.8,             !- X,Y,Z Vertex 3 {m}
  6.36442063, 1.021e-07, 2.3;             !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {965af5c0-7dc7-4d7b-9355-731c46675d1b}, !- Handle
  241 Infiltration,                       !- Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.013173,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {fae6e587-e0aa-40e8-a695-5e82d11c92e6}, !- Handle
  241_Wall_0_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5e-07, 3.60000012, 3.94756052,        !- X,Y,Z Vertex 1 {m}
  1e-07, 7.20000002, 2.74999994,          !- X,Y,Z Vertex 2 {m}
  2e-07, 2.2e-07, 2.74999994;             !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f36033f5-a300-4696-ae8f-a80bea1c85e8}, !- Handle
  241_Roof_1_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {e962c6c2-b7b7-4cd2-ac42-3466ebbe31f0}, !- Construction Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5e-07, 3.6000001204, 3.9475605187,    !- X,Y,Z Vertex 1 {m}
  2e-07, 2.196e-07, 2.7499999413,         !- X,Y,Z Vertex 2 {m}
  10.9999999, 1.261e-07, 2.7499999347,    !- X,Y,Z Vertex 3 {m}
  10.9999999274, 3.6000000737, 3.9475605276; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fa024f-b86a-489c-a4b3-4d7a3944f7db}, !- Handle
  241_Roof_3_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {e962c6c2-b7b7-4cd2-ac42-3466ebbe31f0}, !- Construction Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9999999274, 3.6000000746, 3.9475605279, !- X,Y,Z Vertex 1 {m}
  10.99999995, 7.2000000195, 2.7499999365, !- X,Y,Z Vertex 2 {m}
  1e-07, 7.2000000205, 2.7499999416,      !- X,Y,Z Vertex 3 {m}
  1.5e-07, 3.6000001195, 3.9475605184;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6784e7-75fb-4d99-a01f-985b34969924}, !- Handle
  241_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {7755b801-129a-408b-8c4a-fe866491950a}, !- Construction Name
  {f52e791f-2235-42e0-811e-bcf568c51049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9999999274, 3.6000000741, 3.9475605263, !- X,Y,Z Vertex 1 {m}
  10.999999925, 1.257e-07, 2.7499999359,  !- X,Y,Z Vertex 2 {m}
  10.999999925, 7.20000002, 2.7499999381; !- X,Y,Z Vertex 3 {m}

OS:Schedule:Compact,
  {0e9b364e-ed2e-4b2e-9d2f-c4a714081a24}, !- Handle
  189 Heating Availability Sch,           !- Name
  {f1f243b1-54d7-4177-bbfb-4175b3c06c7d}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 09:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 20:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Weekends,                          !- Field 12
  Until: 09:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  1,                                      !- Field 18
  For: Holidays,                          !- Field 19
  Until: 09:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 20:00,                           !- Field 22
  1,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  1,                                      !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

OS:Schedule:Compact,
  {0487c1c2-b21a-4f9d-8c92-17bc69647d26}, !- Handle
  189 Cooling Availability Sch,           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {08aac074-ab72-4ab1-bfdd-fee0a01f2830}, !- Handle
  Schedule Type Limits 17;                !- Name

OS:Sizing:Parameters,
  {8063cf14-0a19-4eb0-aa1b-6f6b4256c64c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  2;                                      !- Timesteps in Averaging Window

OS:Output:EnvironmentalImpactFactors,
  {ff7fef1f-cdf2-402b-b844-67cf3fc2b0bc}, !- Handle
  RunPeriod;                              !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {cbedb0d6-d656-4c8a-a8eb-6d74b94207e0}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  DemandEndUseComponentsSummary,          !- Report Name 2
  SensibleHeatGainSummary,                !- Report Name 3
  InputVerificationandResultsSummary,     !- Report Name 4
  AdaptiveComfortSummary,                 !- Report Name 5
  Standard62.1Summary,                    !- Report Name 6
  ClimaticDataSummary,                    !- Report Name 7
  EquipmentSummary,                       !- Report Name 8
  EnvelopeSummary,                        !- Report Name 9
  LightingSummary,                        !- Report Name 10
  HVACSizingSummary,                      !- Report Name 11
  SystemSummary,                          !- Report Name 12
  ComponentSizingSummary,                 !- Report Name 13
  OutdoorAirSummary,                      !- Report Name 14
  ObjectCountSummary;                     !- Report Name 15

OS:Output:EnvironmentalImpactFactors,
  {0af2e3ee-18e7-4bb9-b114-457506bd55a8}, !- Handle
  Daily;                                  !- Reporting Frequency

OS:Output:EnvironmentalImpactFactors,
  {2ef8b42a-a25c-4028-84cd-5cc4755ab702}, !- Handle
  Monthly;                                !- Reporting Frequency

OS:EnvironmentalImpactFactors,
  {6ed0ed0d-6b36-446d-9a42-0d6367529467}, !- Handle
  0.3,                                    !- District Heating Water Efficiency
  3,                                      !- District Cooling COP {W/W}
  0.25,                                   !- District Heating Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

OS:Output:Meter,
  {297705ce-8ecb-44a3-aa47-c61d05ace5dd}, !- Handle
  Electricity:Facility 1,                 !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {355625d8-b27f-4649-8d65-56c52efaebc9}, !- Handle
  NATURALGAS:Facility 2,                  !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {959bd23d-2999-47bc-9034-4378ca22f36d}, !- Handle
  InteriorEquipment:Electricity 2,        !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {92809ec9-f614-4a26-ae14-138eac6af12d}, !- Handle
  InteriorLights:Electricity 2,           !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {1d158757-1a25-40ad-9030-c5ae654b93bc}, !- Handle
  Electricity:Facility 2,                 !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {52ac691d-a384-4e9f-9bf1-a0936a5a4eb2}, !- Handle
  NATURALGAS:Facility 1,                  !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {6dfd2796-0648-4bb8-b23b-7bbac0e00c27}, !- Handle
  InteriorEquipment:Electricity 1,        !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {80c28132-5af2-4eef-a562-9fe4a621eb19}, !- Handle
  InteriorLights:Electricity 1,           !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {dde1f3a5-2b90-482a-b82c-e330f006430a}, !- Handle
  Electricity:Facility,                   !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {e4f6e390-8b81-4bd1-a7f1-f66bd02d4289}, !- Handle
  NATURALGAS:Facility,                    !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {9ef991ab-4080-4cd1-9afc-104b7e5eecb0}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {5f424edf-b5ed-4957-8b42-2b45021feefe}, !- Handle
  InteriorLights:Electricity,             !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {cfbb5c27-0f86-45e5-82c4-b4ba9ef5682e}, !- Handle
  Output Variable 2,                      !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:ScheduleTypeLimits,
  {9e54d3da-222f-4bd9-9391-daaafded9f73}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Output:Variable,
  {828948ab-2bb5-44f9-9294-292a2ed54c56}, !- Handle
  Output Variable 3,                      !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {5ab4cb75-3fe3-42a0-b1dd-178c187e5797}, !- Handle
  Output Variable 4,                      !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {5093a501-d029-4c99-a049-07017cccde29}, !- Handle
  Output Variable 5,                      !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {ae9799f4-c79d-4deb-9cd1-775f28aad9e3}, !- Handle
  Output Variable 6,                      !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {d4348aff-fe52-415e-8322-8ade7cf3e887}, !- Handle
  Output Variable 7,                      !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {c9a5a452-2143-4bec-98ed-93cb41e03f22}, !- Handle
  Output Variable 8,                      !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {24ec567e-0a79-40f9-a91f-ce4e92eb911a}, !- Handle
  Output Variable 9,                      !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {8a8a285e-7760-4665-b334-b43bcbc2324a}, !- Handle
  Output Variable 10,                     !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {fc23094a-6ec3-44d6-9b9b-016d456e6388}, !- Handle
  Output Variable 11,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {11dcf7d4-1afd-4c67-a715-f99b2dfcbe94}, !- Handle
  Output Variable 12,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {701007c2-cd24-463b-b7c1-b52208fdbafd}, !- Handle
  Output Variable 13,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {837fcf13-a334-409b-9a78-0124dd7898d5}, !- Handle
  Output Variable 14,                     !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {e5d563a2-75aa-4223-9b89-cd3bc78d8529}, !- Handle
  Output Variable 15,                     !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {19ea9166-b5c6-43c4-8c6e-e655bcdd8dc1}, !- Handle
  Output Variable 16,                     !- Name
  189,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {42fe6026-62fc-46eb-8f58-f56fedf16426}, !- Handle
  Output Variable 17,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {171c4474-a5f4-4283-9df2-4bf5e54db083}, !- Handle
  Output Variable 18,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {de031fb4-8232-4bbb-bc72-069b36cfea5d}, !- Handle
  Output Variable 19,                     !- Name
  241,                                    !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {4946e20b-f442-4c4c-9771-41cc2cf7a697}, !- Handle
  Output Variable 20,                     !- Name
  189,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {be5ae91a-46c1-4538-a353-daeab5ac0052}, !- Handle
  Output Variable 21,                     !- Name
  189,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {64760775-fb17-453c-a121-9c111c534f56}, !- Handle
  Output Variable 22,                     !- Name
  189,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {0bd8aa4c-91bf-4a03-8593-44d902046b18}, !- Handle
  Output Variable 23,                     !- Name
  189,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {6fc394a1-c931-4fd3-bd84-19c6ee390590}, !- Handle
  Output Variable 24,                     !- Name
  241,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {9283a81c-1526-4831-84d7-7a9a72d63fdd}, !- Handle
  Output Variable 25,                     !- Name
  241,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {9909e4b3-554b-4ddf-93fb-b4c50aa724f2}, !- Handle
  Output Variable 26,                     !- Name
  241,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {4d964d68-e75b-4a28-acd0-a8251913dfa9}, !- Handle
  Output Variable 27,                     !- Name
  241,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  daily,                                  !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {1fbd6b1c-1799-4edd-b3a1-b496df93c6c0}, !- Handle
  Output Variable 28,                     !- Name
  189,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {10e7964f-befd-4305-8d1f-dc262239492a}, !- Handle
  Output Variable 29,                     !- Name
  189,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {193d79d1-c8f0-4e9a-9c22-f4fb2927ebfd}, !- Handle
  Output Variable 30,                     !- Name
  189,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {7377f131-3b8e-4f63-bcc3-8ce240f49af3}, !- Handle
  Output Variable 31,                     !- Name
  189,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {0ba16823-5383-44f0-97f6-1344de426b5d}, !- Handle
  Output Variable 32,                     !- Name
  241,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {34b597a6-0537-4cc5-92e6-39f245bd2ea6}, !- Handle
  Output Variable 33,                     !- Name
  241,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {465cc4ee-e130-4752-80bd-90b6a12580dc}, !- Handle
  Output Variable 34,                     !- Name
  241,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {17cb0a4c-7102-4e07-948e-7bc437a509e1}, !- Handle
  Output Variable 35,                     !- Name
  241,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  monthly,                                !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {e41dbbb6-82c6-4582-b17d-c97d11b09696}, !- Handle
  Output Variable 36,                     !- Name
  189,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {be344198-c6fd-4f40-a6af-8e0856d16dec}, !- Handle
  Output Variable 37,                     !- Name
  189,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {7b8410ee-fe3d-48f7-b90d-3d0555869ff3}, !- Handle
  Output Variable 38,                     !- Name
  189,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {a198a77d-db3c-41b2-a465-2f6670126178}, !- Handle
  Output Variable 39,                     !- Name
  189,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {c116fcfe-5cc4-463c-b65a-9addfa4b5044}, !- Handle
  Output Variable 40,                     !- Name
  241,                                    !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {dacbfabf-7155-4864-9a18-c031fa935568}, !- Handle
  Output Variable 41,                     !- Name
  241,                                    !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {7b2ebbe7-bb2f-43e9-8ab2-a8e6b73a5b0f}, !- Handle
  Output Variable 42,                     !- Name
  241,                                    !- Key Value
  Zone Operative Temperature,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {61a4a155-1228-449c-a572-5c7f3aa24d85}, !- Handle
  Output Variable 43,                     !- Name
  241,                                    !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  {4bf29014-fc22-4f35-a2b7-1c97effbabba}; !- Schedule Name

OS:Output:Variable,
  {319cda3d-fc29-4ef7-9664-6a5aebaf19c2}, !- Handle
  Output Variable 44,                     !- Name
  189,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {14c426ac-9c1d-4973-b73a-03f82cbf01f1}, !- Handle
  Output Variable 45,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {cb5f30c7-3849-4b73-bedb-123e78bc1161}, !- Handle
  Output Variable 46,                     !- Name
  241,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {3d2fbfe6-d2c6-4a22-9759-f2be4065f1ff}, !- Handle
  Output Variable 47,                     !- Name
  189,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {a4bc055f-75f6-4e6f-b925-a647ede52dcd}, !- Handle
  Output Variable 48,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b956a70f-be9b-4087-9fd6-1094738defdf}, !- Handle
  Output Variable 49,                     !- Name
  241,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {73e770cb-8522-427f-87f1-0be94853a8b4}, !- Handle
  Output Variable 50,                     !- Name
  189,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {803ade01-1c01-4c43-a554-190fd2df1e30}, !- Handle
  Output Variable 51,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ed26fe23-73b5-4b93-9a14-7a0676cdadc7}, !- Handle
  Output Variable 52,                     !- Name
  241,                                    !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c1f644f6-c626-4bd2-b596-de3996eef15c}, !- Handle
  Output Variable 53,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {b90332eb-7bb9-4c73-bfed-e9ff2b0e6737}, !- Handle
  Output Variable 54,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {a16c0e1a-8307-46b8-b6fc-89c2e40d16ed}, !- Handle
  Output Variable 55,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {8c9532e8-ead1-4f5c-9d45-e4c0e0f903cf}, !- Handle
  Output Variable 56,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {5d3ee232-8bc2-4fa1-8b05-eeab32866c1a}, !- Handle
  Output Variable 57,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {91389224-6fa7-42da-9859-a52cce90f1c0}, !- Handle
  Output Variable 58,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {9a6194ae-8cef-47eb-b180-bbb66ae4ddcd}, !- Handle
  Output Variable 59,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {768383d7-07d8-4e8f-a870-6d98dc81563b}, !- Handle
  Output Variable 60,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {f887e038-f41b-4e31-8062-543ef56dd487}, !- Handle
  Output Variable 61,                     !- Name
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {73284c84-2270-45f3-8eeb-2259dc84ccb3}, !- Handle
  Output Variable 62,                     !- Name
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {44b0f08b-becc-4377-a4aa-542af21f3c0f}, !- Handle
  Output Variable 63,                     !- Name
  189,                                    !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {14993599-435e-443a-bb60-56804dc141c6}, !- Handle
  Output Variable 64,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8ecf3834-1a34-4fde-8227-7ec64e2e1973}, !- Handle
  Output Variable 65,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {9162d1a2-80e3-4b96-aed4-2b6e5d743445}, !- Handle
  Output Variable 66,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {bfa0b7d2-184f-4608-86aa-513c31ba8849}, !- Handle
  Output Variable 67,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {417e9d9a-c584-4179-a420-6f77f4a7dc4f}, !- Handle
  Output Variable 68,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {8edf5361-63c3-4f3e-9201-eef707331067}, !- Handle
  Output Variable 69,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {d79094f2-35d0-49da-a906-f745092d2933}, !- Handle
  Output Variable 70,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {a7412284-0baa-4ad5-8f52-4f5a2a434c8d}, !- Handle
  Output Variable 71,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {bd8a8c5a-9d5a-4ed8-b568-b5ff6d60e2d0}, !- Handle
  Output Variable 72,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f2279291-9a00-4be1-ba92-aa3e032ba283}, !- Handle
  Output Variable 73,                     !- Name
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {30daace7-aadb-4fb1-9ec6-0a8cc89c0b75}, !- Handle
  Output Variable 74,                     !- Name
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ee96fa04-aa19-4c7f-bb45-7df25a8d330e}, !- Handle
  Output Variable 75,                     !- Name
  189,                                    !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {4b826e0f-53ec-4431-bfb0-29da8967bcce}, !- Handle
  Output Variable 76,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {79ced55e-921b-41a0-bb8e-f3918c4f434c}, !- Handle
  Output Variable 77,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {968dfd17-9ec5-497a-8cca-2f47e30308e5}, !- Handle
  Output Variable 78,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {1e1807f3-b8a0-4334-b5b9-fbcfe3c57bf1}, !- Handle
  Output Variable 79,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {51b03c06-7cbb-4b8a-9524-c9d318a065d5}, !- Handle
  Output Variable 80,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {f37f702d-5735-4028-bd6f-6c22a7f099ee}, !- Handle
  Output Variable 81,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {98b87ddc-e684-4f2c-91f9-3680cdfe7a9b}, !- Handle
  Output Variable 82,                     !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {f3bc2277-6880-40f7-a83d-6ffed1b0ffbc}, !- Handle
  Output Variable 83,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {3c607721-e8d3-4ec4-b5df-bb9adacb76b4}, !- Handle
  Output Variable 84,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {615e4d9b-e793-440a-b0b9-fa5e3a37e12e}, !- Handle
  Output Variable 85,                     !- Name
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {1bf9d582-f293-4039-929e-b5158a8fab89}, !- Handle
  Output Variable 86,                     !- Name
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {8b27f2b7-4958-40ee-8f50-8ef5d769768e}, !- Handle
  Output Variable 87,                     !- Name
  189,                                    !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {5a616b28-626a-405e-ac07-c39d7974ec57}, !- Handle
  Output Variable 88,                     !- Name
  189,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {e59a5bfe-4755-4df9-a676-7697de1ae08e}, !- Handle
  Output Variable 89,                     !- Name
  189,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {16b034f7-a879-45d4-869f-d90a77c33b96}, !- Handle
  Output Variable 90,                     !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {363b7511-6a1d-484f-83de-c7a6936d0c9b}, !- Handle
  Output Variable 91,                     !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {214a8e2a-65ca-4c37-a457-d038eb190143}, !- Handle
  Output Variable 92,                     !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {c420e5fd-05b8-45c1-b430-fbd8f557f64e}, !- Handle
  Output Variable 93,                     !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {e133e431-95c7-4223-bb04-5b47a3b9b8ca}, !- Handle
  Output Variable 94,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {3606c255-37d2-4255-a936-4afe45590e0b}, !- Handle
  Output Variable 95,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {7b388e22-5fb3-4d29-94e4-56dbf03b8f18}, !- Handle
  Output Variable 96,                     !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {cb8c7a79-4f74-4ce6-ab28-9469fc34ed0b}, !- Handle
  Output Variable 97,                     !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {c7f4669f-0ac6-4cf0-b89a-c5863b038e4e}, !- Handle
  Output Variable 98,                     !- Name
  189,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {15ec35bf-c81f-4b20-b0bd-6a07b13914bd}, !- Handle
  Output Variable 99,                     !- Name
  189,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {455a0f01-804a-4f0e-bbcb-a7892503cf0c}, !- Handle
  Output Variable 100,                    !- Name
  189,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {c37ff941-5f0e-47d4-918f-70903b573871}, !- Handle
  Output Variable 101,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {1e2d89e5-4e8e-4bd8-bfe9-ec6f173ddd47}, !- Handle
  Output Variable 102,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {06eabbaa-5464-4675-a3ed-926a51c2a113}, !- Handle
  Output Variable 103,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {67913b82-a13b-4e01-9a7a-628cc4640055}, !- Handle
  Output Variable 104,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {36a2c148-b087-4ba7-ac5f-65e67cc69f89}, !- Handle
  Output Variable 105,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {96878f95-378c-48e9-a5ce-361bd56e253a}, !- Handle
  Output Variable 106,                    !- Name
  241,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {7f817c12-80e8-466b-b4bc-3805b194024d}, !- Handle
  Output Variable 107,                    !- Name
  241,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {1269942a-14f7-4e6a-a148-e341b093918d}, !- Handle
  Output Variable 108,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {0243d979-5191-4cbb-9d0c-43abc19555da}, !- Handle
  Output Variable 109,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {efbbf91a-40d1-4c29-8799-3af16730aa18}, !- Handle
  Output Variable 110,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {266fad5b-fde9-4b8c-a83c-b6258924bb03}, !- Handle
  Output Variable 111,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {b3ed27cc-4810-4b63-8b3a-cfd11792233e}, !- Handle
  Output Variable 112,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {a16cc1a4-2dda-4125-bcb1-0ad502990b40}, !- Handle
  Output Variable 113,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {cbc8c346-e474-4051-93d7-0745627f16f3}, !- Handle
  Output Variable 114,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {57764c63-a0d7-4066-9b98-0114ba3b26b9}, !- Handle
  Output Variable 115,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {5a27ce6d-1fb1-4b2f-8032-9ce7affb9143}, !- Handle
  Output Variable 116,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {8cf2b549-5490-4fde-b1c5-8e185b938b45}, !- Handle
  Output Variable 117,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {183d0c2d-667d-4f5a-956d-ba0128f35f28}, !- Handle
  Output Variable 118,                    !- Name
  241,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {557d0ef3-c8de-49ae-9fde-99b760a18f62}, !- Handle
  Output Variable 119,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {9a2d4db0-272c-4f32-b89d-e8b2af1b73c0}, !- Handle
  Output Variable 120,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {8125ccdf-fca7-4211-8e31-785291fd81b7}, !- Handle
  Output Variable 121,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {548c14f2-749e-4ed5-89e3-cb0361b9fc66}, !- Handle
  Output Variable 122,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {e643f142-cba5-48f7-9dcd-5fbba936c268}, !- Handle
  Output Variable 123,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Meter,
  {bacb44f4-7ea8-4447-a893-4f87fdafc953}, !- Handle
  ELECTRIC EQUIPMENT#189#07:InteriorEquipment* 2, !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {95111719-8cab-4c20-88b2-7e69811ca0d8}, !- Handle
  ELECTRIC EQUIPMENT#189#GeneralLights* 2, !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {e23327a9-6c7d-4aa1-95f5-5df73867a1b0}, !- Handle
  ELECTRIC EQUIPMENT#241#07:InteriorEquipment* 2, !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {054496e2-d6f8-4816-89e4-5919ed212e1f}, !- Handle
  Output Variable 124,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {4de839d1-4406-4ff5-b81d-e88866648fb0}, !- Handle
  Output Variable 125,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {f12f60cf-1e04-43ea-a1a0-e0c5f8b1455c}, !- Handle
  Output Variable 126,                    !- Name
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {43e6c59d-82b1-4bda-98be-9869d4e29384}, !- Handle
  Output Variable 127,                    !- Name
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {5cd10d57-f302-4200-8b2a-bc9d2b0bc3cb}, !- Handle
  Output Variable 128,                    !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {5b2632bb-c0ae-408a-a138-2d3773e64a94}, !- Handle
  Output Variable 129,                    !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {e1a33d71-967e-4da2-b074-0205c55b75e5}, !- Handle
  Output Variable 130,                    !- Name
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {d6f97cf2-7eeb-4a11-9596-8f2fef0a0e39}, !- Handle
  Output Variable 131,                    !- Name
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {d4db5e1b-4824-49ab-a0c0-770f90f66c7f}, !- Handle
  Output Variable 132,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {cea2fa98-cb94-4d3c-85b8-ca9ab22037c3}, !- Handle
  Output Variable 133,                    !- Name
  189,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {3d8eb948-c056-4050-88f2-0a6ce531b23e}, !- Handle
  Output Variable 134,                    !- Name
  189,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {ca4df494-f123-47ae-96c1-cb0e8daa2c33}, !- Handle
  Output Variable 135,                    !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {4854cab9-8dd5-4eb6-9e37-ac98ee61632f}, !- Handle
  Output Variable 136,                    !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {2a17cd94-2530-4fd7-8421-d758e27f9fad}, !- Handle
  Output Variable 137,                    !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {db951c66-0468-426e-b549-610e8c628073}, !- Handle
  Output Variable 138,                    !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:OutputControl:Table:Style,
  {94bec729-506a-4675-ac95-8e382b489e28}, !- Handle
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

OS:Output:Variable,
  {378dcf84-d583-4369-940e-b4c514f5855a}, !- Handle
  Output Variable 139,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {cef5b23b-be6b-4964-8f84-b8f413bb6dfc}, !- Handle
  Output Variable 140,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {6254f42c-fdad-4ab8-b63e-156f95f3ec37}, !- Handle
  Output Variable 141,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b757052f-8f2d-468d-9c65-9cda23234c2c}, !- Handle
  Output Variable 142,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {639073be-f67f-4ad1-880c-b2c662471b4e}, !- Handle
  Output Variable 143,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {09865631-aaa2-4a7d-a20d-825860744cbd}, !- Handle
  Output Variable 144,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {07f97296-eb00-460b-804d-88d7fa5a5913}, !- Handle
  Output Variable 145,                    !- Name
  189,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {c7ccc9ae-6f4e-4863-bf34-86c8e4f6b8ec}, !- Handle
  Output Variable 146,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {4393cdca-58e9-4406-b04d-a63a3d8cc066}, !- Handle
  Output Variable 147,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {3d6b886e-97bd-4c64-9c66-61a51d518b62}, !- Handle
  Output Variable 148,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {4b1c6b6e-f552-4da6-aae5-3f3d3c9131d6}, !- Handle
  Output Variable 149,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b817ffd3-94d4-452a-ab0a-dffdce9669d4}, !- Handle
  Output Variable 150,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {994aff49-587c-4ebe-9755-c806262e276c}, !- Handle
  Output Variable 151,                    !- Name
  241,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {cd55c37b-3dd7-491c-a582-93636f1b1e08}, !- Handle
  Output Variable 152,                    !- Name
  241,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b23dd1f6-ffea-4124-8d8f-33e387043a2d}, !- Handle
  Output Variable 153,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {fa47219c-7234-4f8d-a3ae-0f55c722988c}, !- Handle
  Output Variable 154,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {1cc13b76-a5a6-47f7-994b-85b1b160c19d}, !- Handle
  Output Variable 155,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {d236a590-6589-4096-9f4b-73f12d29a61e}, !- Handle
  Output Variable 156,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {84fb3aa6-ede9-44ad-ab81-ec3ccc8e465c}, !- Handle
  Output Variable 157,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {94a83624-0a00-43fe-9a38-a2bbf7bea436}, !- Handle
  Output Variable 158,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {acb7a13f-aa74-4b10-b642-bb09cd6132dd}, !- Handle
  Output Variable 159,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {020aab3c-d622-44c3-a5bd-f3fa4cefe971}, !- Handle
  Output Variable 160,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {9dd8b0e5-18bf-4464-8952-43ffc90088de}, !- Handle
  Output Variable 161,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {49375570-6839-4aa4-b431-c7df4264b398}, !- Handle
  Output Variable 162,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {680b5235-fd41-47a4-aa8e-3faf5a29e870}, !- Handle
  Output Variable 163,                    !- Name
  241,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {4a093d48-c383-4d83-ab5c-335d5db1ef80}, !- Handle
  Output Variable 164,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {9aca6d47-ae3e-41c9-81dd-82896cd34405}, !- Handle
  Output Variable 165,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {eb77fac7-9ce2-462b-8d75-cc1edd64383a}, !- Handle
  Output Variable 166,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {91ca082c-d9c0-4903-8d03-5638f25d980f}, !- Handle
  Output Variable 167,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {c9dd0586-3ffe-4614-91fa-6bef6c079b1c}, !- Handle
  Output Variable 168,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {b6b944ce-ba19-4de2-a3fd-ad9d89eca1e9}, !- Handle
  ELECTRIC EQUIPMENT#189#07:InteriorEquipment* 1, !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {52e54e75-b894-434d-91e9-d6c3723f8198}, !- Handle
  ELECTRIC EQUIPMENT#241#07:InteriorEquipment* 1, !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {6a67a078-8ca5-467f-8cc5-3bf6f3c2561d}, !- Handle
  Output Variable 169,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {5a4e590d-d787-4d21-84aa-40f26517c749}, !- Handle
  Output Variable 170,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {cd588f14-36f4-4a11-b32f-24ee8c2dc088}, !- Handle
  Output Variable 171,                    !- Name
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f070a42f-f227-4044-8e47-8dcaf1b041b4}, !- Handle
  Output Variable 172,                    !- Name
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {46e186a2-df42-449b-a323-004365f53a54}, !- Handle
  Output Variable 173,                    !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {191239e6-43c5-41e9-9bbd-81276dca81d8}, !- Handle
  Output Variable 174,                    !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {a22cae90-bace-4c8c-8ced-45ebc3d7b7ee}, !- Handle
  Output Variable 175,                    !- Name
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {dde32d4d-1e3b-4dc9-bc36-89b4282bde97}, !- Handle
  Output Variable 176,                    !- Name
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {500dd838-c404-4469-8841-92c751b04755}, !- Handle
  Output Variable 177,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {b877231e-792e-4d38-adec-6316f6407645}, !- Handle
  Output Variable 178,                    !- Name
  189,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {f3358903-d4cd-41bd-a0d1-a4f5d497b55b}, !- Handle
  Output Variable 179,                    !- Name
  189,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {9e452420-877c-4636-b9da-43bed13dd8d5}, !- Handle
  Output Variable 180,                    !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {5d4ed4c9-bb81-4f44-a10c-84245265b0e3}, !- Handle
  Output Variable 181,                    !- Name
  189,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {7c645b33-88a5-452f-9efb-ef65361ef74a}, !- Handle
  Output Variable 182,                    !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {4c5a2ab2-3749-4331-a80a-b962bdb16ecf}, !- Handle
  Output Variable 183,                    !- Name
  189,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {67064899-58d1-440c-be20-94b562e2bdca}, !- Handle
  Output Variable 184,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {094b9553-3939-4115-bc85-33930fe84f92}, !- Handle
  Output Variable 185,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {109157c4-53f1-420d-9ba2-d3d30c7e63d9}, !- Handle
  Output Variable 186,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c7495e5f-270d-43c7-ad5c-5e1c276cd9fa}, !- Handle
  Output Variable 187,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {feee2093-52ff-4702-84c5-8ec09c7e5b19}, !- Handle
  Output Variable 188,                    !- Name
  189,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {b99c2394-1804-4524-9dec-63581072ffb3}, !- Handle
  Output Variable 189,                    !- Name
  189,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {772dd110-dff0-4765-8def-174a11aa4a82}, !- Handle
  Output Variable 190,                    !- Name
  189,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {fbc44d4f-d3f2-4767-b0ee-26a6fee67d8f}, !- Handle
  Output Variable 191,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {96485e7c-b8f4-447a-9f0f-242d503cfeab}, !- Handle
  Output Variable 192,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {e4ce930f-2429-4f6e-ae01-decadaeb9912}, !- Handle
  Output Variable 193,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ab03ea33-0ad3-4e58-ac62-ba0ec40be878}, !- Handle
  Output Variable 194,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {7b5779c2-0bd8-40b3-8969-dc5e6356c253}, !- Handle
  Output Variable 195,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ccf81842-8001-4288-8ab8-0ba8f37b30bc}, !- Handle
  Output Variable 196,                    !- Name
  241,                                    !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {0cd51189-c1b4-4d5b-9758-6bd12b2d12e5}, !- Handle
  Output Variable 197,                    !- Name
  241,                                    !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {648d3d99-e9b7-4f4b-8ca1-8f8050380799}, !- Handle
  Output Variable 198,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {bbf4547c-d7e5-4c9b-96df-57eb8b3f6179}, !- Handle
  Output Variable 199,                    !- Name
  241,                                    !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {741cfc11-531c-4bfb-ac4d-7dae62ba65d7}, !- Handle
  Output Variable 200,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {91dd698f-1368-4028-b0ba-ffb6e1de836a}, !- Handle
  Output Variable 201,                    !- Name
  241,                                    !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {6d25bc0b-2a4f-4c6c-baa6-3750abc1d3e8}, !- Handle
  Output Variable 202,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {3f047175-9883-4369-8dd8-f14950f48513}, !- Handle
  Output Variable 203,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Meter,
  {ceec7dff-95d3-4c70-8e35-25611700ff45}, !- Handle
  ELECTRIC EQUIPMENT#189#GeneralLights* 1, !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {bc557f1e-d3b3-4b13-adab-ac6fa8176230}, !- Handle
  Output Variable 204,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {6f5f9eec-4335-41a6-ae96-eea6d58ca09c}, !- Handle
  Output Variable 205,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {e8c31cf3-65d8-4b32-ba04-ed025e12fb0b}, !- Handle
  Output Variable 206,                    !- Name
  241,                                    !- Key Value
  Zone Mixing Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {d6e68427-a3d6-47c9-86b0-f893417829e4}, !- Handle
  Output Variable 207,                    !- Name
  241,                                    !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ec5f3c89-d666-4db2-af18-dc9e877dcd7b}, !- Handle
  Output Variable 208,                    !- Name
  241,                                    !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {5e705b5a-5f44-4120-a11a-f56e74ef7777}, !- Handle
  Output Variable 209,                    !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ec88ef82-d313-4b1b-8499-38454815508f}, !- Handle
  Output Variable 210,                    !- Name
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c7a66c2d-18de-4515-884c-1feba75f1e89}, !- Handle
  Output Variable 211,                    !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {d7e4e40b-de27-4949-95d7-6f6769d090dd}, !- Handle
  Output Variable 212,                    !- Name
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {4c88f9d5-a513-4e62-a75d-83b7508711dc}, !- Handle
  Output Variable 213,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Meter,
  {8daf3790-84aa-49ed-8bc7-5f1b8a37f5e8}, !- Handle
  ELECTRIC EQUIPMENT#189#07:InteriorEquipment*, !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fad1ce61-6788-454f-a4e1-2adb1b6b8d38}, !- Handle
  ELECTRIC EQUIPMENT#189#GeneralLights*,  !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {2e672432-6d2f-4c31-b3c1-f1ce63ee1ff2}, !- Handle
  ELECTRIC EQUIPMENT#241#07:InteriorEquipment*, !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {76b388a3-186e-420f-9bb1-3af43c05eca3}, !- Handle
  Output Variable 214,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {f42cdf9d-c28f-41d6-b538-c144dde24fa7}, !- Handle
  Output Variable 215,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {6cbf97d7-ab38-4a1d-979b-904d12d93d01}, !- Handle
  Output Variable 216,                    !- Name
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {16724560-c6bf-4180-9177-f1288b6991f2}, !- Handle
  Output Variable 217,                    !- Name
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {88d27766-4f65-439a-b3d5-2e363b2b4ae6}, !- Handle
  Output Variable 218,                    !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {49730b0f-31ad-4829-857f-7880fad3e59d}, !- Handle
  Output Variable 219,                    !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {92fdd6dd-bdfb-4685-bd6e-0c113550a04a}, !- Handle
  Output Variable 220,                    !- Name
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {108ea7d6-7727-4ebe-ade5-04169ac44124}, !- Handle
  Output Variable 221,                    !- Name
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {35e0c81a-90a8-476f-9220-c4cb3a03b37f}, !- Handle
  Output Variable 222,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Constructions,
  {b9310db0-2fdd-4265-94d6-3b3e98d1531d}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:EnergyManagementSystem,
  {d5b8df76-33d5-4054-9143-e6678179aa98}, !- Handle
  Output Energy Management System 1,      !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OS:OutputControl:ReportingTolerances,
  {83675744-3704-4afa-8800-f8262ea2cde9}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Diagnostics,
  {00dfb722-4d72-4338-80e9-19eb5341fd3e}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:ClimateZones,
  {97ba04d0-fb10-465b-bfa1-cdabf0b02954}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {42dddb9d-4e1b-4b5a-99e8-86bad7fe6e2d}; !- Handle

OS:LifeCycleCost:Parameters,
  {de106e1b-1707-47fd-a0ba-397f4ebd8d27}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {abf0616d-ad07-4b39-9419-c326b3965059}, !- Handle
  {7755b801-129a-408b-8c4a-fe866491950a}; !- Construction Name

OS:StandardsInformation:Construction,
  {55b02603-65a8-4dbf-8008-f4abab9e69aa}, !- Handle
  {dfd18fac-0ea6-435f-87fb-2172e660ea49}; !- Construction Name

OS:StandardsInformation:Material,
  {6e74ed85-cc52-423d-a69c-520c61ad74b2}, !- Handle
  {61d69a9e-a4ad-43ed-bd7c-d1e5732024b5}; !- Material Name

OS:StandardsInformation:Construction,
  {07c8bcd0-f059-4f60-8ffd-c3cc1ec699e3}, !- Handle
  {531cb27f-28ad-44a2-b4fb-e23a3f604413}; !- Construction Name

OS:StandardsInformation:Construction,
  {8e473060-f642-4fde-9812-106cbd9b532f}, !- Handle
  {e962c6c2-b7b7-4cd2-ac42-3466ebbe31f0}; !- Construction Name

OS:StandardsInformation:Construction,
  {7c0a3763-8cab-44b7-999a-bb59e29edcc9}, !- Handle
  {be3e91fe-29cd-4cb1-85fb-d8f721be6a7a}; !- Construction Name

OS:StandardsInformation:Construction,
  {01aacba3-6b93-44b9-9399-7565c23df714}, !- Handle
  {090a09ed-419d-4ace-a930-e7eb55b0b183}; !- Construction Name

OS:StandardsInformation:Construction,
  {1bc33444-0795-4f71-bd21-4431225ccd67}, !- Handle
  {18e65cfb-ca73-475c-9105-3a4db4ba3f88}; !- Construction Name

OS:StandardsInformation:Construction,
  {c6bf16e6-2d11-4424-9db3-a2bf3a07a84a}, !- Handle
  {d3753b55-9dc8-4130-ae88-94f1f45f2f14}; !- Construction Name

OS:StandardsInformation:Material,
  {575c6f4f-23d8-4505-a7b5-6b302d9ddd31}, !- Handle
  {3749b93d-6aae-44c4-9e23-6c19f6fe0891}; !- Material Name

OS:StandardsInformation:Construction,
  {a785bb70-f28a-4b3d-9953-16236ccafa8f}, !- Handle
  {2e8a008c-cb79-471b-8231-7ccf294df15f}; !- Construction Name

OS:StandardsInformation:Material,
  {cb750d00-56e0-4c08-91c9-111ea822e36b}, !- Handle
  {873455b9-ee88-4ae4-984e-1f12ecc30114}; !- Material Name

OS:StandardsInformation:Construction,
  {3fc03e11-e9e9-41c4-8483-8db336ba14ee}, !- Handle
  {c71eeaa6-3a16-40d7-a9da-50e0f68553fa}; !- Construction Name

OS:StandardsInformation:Construction,
  {408f9f3b-d751-4be4-9870-1fa5dc3a90b4}, !- Handle
  {5c933bc0-1e7a-49a0-bfc7-e929a303623f}; !- Construction Name

OS:StandardsInformation:Material,
  {48aa9911-7916-4ba8-89df-04cf9c7e6de5}, !- Handle
  {026fe5bd-365e-45a6-ba42-a1079f5c1c67}; !- Material Name

OS:StandardsInformation:Material,
  {5d51301e-47d0-4723-acd5-b09ff87b9aa4}, !- Handle
  {dcd9e657-f278-4572-a2f9-104ffc230fa6}; !- Material Name

OS:StandardsInformation:Material,
  {044a8a35-983a-4d11-b2e8-26df37873cfe}, !- Handle
  {58e53cf9-f8bd-4846-a324-b16bed67d448}; !- Material Name

OS:StandardsInformation:Material,
  {ffe23302-a20f-42f3-85e6-a02a6b402b7c}, !- Handle
  {3b8a1410-62ba-4022-a838-915e5699f22f}; !- Material Name

OS:StandardsInformation:Material,
  {2e5ddb80-3bbd-4513-932e-f082a65b8c59}, !- Handle
  {196c1ca3-cb61-4807-9f08-36e80a6e1866}; !- Material Name

OS:StandardsInformation:Material,
  {bc779b9c-15de-43f1-af99-887c9b890f3a}, !- Handle
  {ab9e08f8-a840-406c-ac62-f52517e0b6a5}; !- Material Name

OS:StandardsInformation:Material,
  {a5349c85-6f32-46c7-bc3b-b9b09e0e3d46}, !- Handle
  {4ab06f3e-89b6-4025-a8c1-6c5e3670e37a}; !- Material Name

OS:StandardsInformation:Material,
  {2a98fd46-5004-40d9-ae2c-19b67445e17e}, !- Handle
  {2e2da26c-5255-42f4-907c-571afc5f129c}; !- Material Name

OS:StandardsInformation:Material,
  {f5d1777b-521e-4cf4-8b6a-dbfa63ab88b3}, !- Handle
  {48040c4f-bfb4-446e-97db-b3c02f708ac4}; !- Material Name

OS:StandardsInformation:Material,
  {949c0a41-e7c6-40dd-942b-0aedef708ad9}, !- Handle
  {dcb47c5b-defc-4807-87f4-3ca6ebf0bc9f}; !- Material Name

OS:StandardsInformation:Material,
  {09659252-1be9-41da-b93b-5615cd3c36f0}, !- Handle
  {ae24208b-dcae-4a4a-99db-02e79bd10b44}; !- Material Name

OS:StandardsInformation:Material,
  {79624d6f-e651-4b9c-9f2c-8d7f731db1d3}, !- Handle
  {2db37db1-fa58-42bc-910d-5610cd24e1ea}; !- Material Name

OS:StandardsInformation:Material,
  {226d9078-b1e2-4703-ad0a-f414ddb92ea9}, !- Handle
  {ab4d1f5e-8e32-472a-940c-f2515dbb91a6}; !- Material Name

OS:StandardsInformation:Material,
  {ee67295a-0934-449b-950d-b4f36d178037}, !- Handle
  {d0ecd455-f107-4d98-bddc-bda2ce2867c2}; !- Material Name

OS:StandardsInformation:Material,
  {3a83e0d3-8d40-492a-8bc2-77c1470a27f7}, !- Handle
  {61e73d10-57de-4be3-b3fd-35a35607328a}; !- Material Name

OS:StandardsInformation:Material,
  {48b620fe-2aff-4671-8fc1-98242c4d40a7}, !- Handle
  {971bb600-7d8d-41ad-8019-40bb4d8ef3fe}; !- Material Name

OS:StandardsInformation:Construction,
  {cc25527d-cd2b-426f-876b-dfe032edc52c}, !- Handle
  {cf42d07a-207b-49fe-8256-6048e0c34eaa}; !- Construction Name

OS:StandardsInformation:Material,
  {6a11d807-7a91-4066-9cd1-55ddadc1f68f}, !- Handle
  {3f2a2994-0bda-4e3d-bfb5-1e9e8aea8cac}; !- Material Name

OS:Rendering:Color,
  {658af88f-57da-4c41-a7c0-d57e0caaf83a}, !- Handle
  Rendering Color 1,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {33d4d60e-3472-4dbf-9f4e-73e238e731d7}, !- Handle
  Rendering Color 2,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a13c30f4-7aa9-41b5-bfd8-0ccd3dc9cd26}, !- Handle
  Rendering Color 3,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c934ac83-bbe7-4b21-b253-2b95c50c7232}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69a67196-63cb-4e4f-8f83-ecc028213e40}, !- Handle
  Rendering Color 5,                      !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {552668d9-71b8-4426-8eed-96d23bd6494e}, !- Handle
  Rendering Color 6,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b0f78094-e549-41d9-837f-fe8cb2b59d31}, !- Handle
  Rendering Color 7,                      !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2914d351-3360-434b-89b4-e3291a041018}, !- Handle
  Rendering Color 8,                      !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {834d5380-2c5f-4b6e-b2e9-8a3474d6fefb}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfd00ad7-04fe-4fd6-b867-24c9e962bce9}, !- Handle
  Rendering Color 10,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23b1c470-c746-478e-b05f-e38885109b2d}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04633251-7d95-45f2-b6c8-d8c81a9bf1a8}, !- Handle
  Rendering Color 12,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {659a6cb6-0beb-47c3-8664-66ae58c5b654}, !- Handle
  Rendering Color 13,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f390340-6519-4c5e-b122-d34c50bf90e8}, !- Handle
  Rendering Color 14,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:WeatherFile,
  {d01fd115-3aad-431a-9a8d-67b2d164bf17}, !- Handle
  DEBRECEN,                               !- City
  -,                                      !- State Province Region
  HUN,                                    !- Country
  IWEC Data,                              !- Data Source
  128820,                                 !- WMO Number
  47.48,                                  !- Latitude {deg}
  21.63,                                  !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  112,                                    !- Elevation {m}
  HUN_Debrecen.128820_IWEC.epw,           !- Url
  4694B4CC,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {958c2127-d804-411b-8256-ced40226a772}, !- Handle
  DEBRECEN Ann Clg .4% Condns DB=>MWB,    !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99987,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.502,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.851;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0073a4c-ce9d-4612-ad42-f09494957b62}, !- Handle
  DEBRECEN Ann Htg 99.6% Condns DB,       !- Name
  -13.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99987,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -13.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Constant,
  {4a84321a-ff40-4792-8d52-c2a47eed489d}, !- Handle
  Always On Discrete,                     !- Name
  {12760a75-2053-4301-8632-4857a9a03baa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {12760a75-2053-4301-8632-4857a9a03baa}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {f34cf238-5e24-4b07-8c97-13c96dba02bc}, !- Handle
  Deck_Temperature,                       !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  {c247b717-956d-4093-85cc-dcc64208df2c}, !- Default Day Schedule Name
  {9c26942c-8c9c-477b-bb22-1656b80b590c}, !- Summer Design Day Schedule Name
  {6bf1e1ae-edf7-4076-b702-977ff342d56d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c247b717-956d-4093-85cc-dcc64208df2c}, !- Handle
  Deck_Temperature_Default,               !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9c26942c-8c9c-477b-bb22-1656b80b590c}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6bf1e1ae-edf7-4076-b702-977ff342d56d}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {052c725c-5370-4110-b140-8e1461956d5e}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  {d594f2a5-d865-48b1-89a6-7bfa4ad7b997}, !- Default Day Schedule Name
  {21cac881-b777-4eb4-8173-70a769241e91}, !- Summer Design Day Schedule Name
  {f8232b66-43ea-4d91-bdd2-9e1cd17bb738}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d594f2a5-d865-48b1-89a6-7bfa4ad7b997}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {21cac881-b777-4eb4-8173-70a769241e91}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f8232b66-43ea-4d91-bdd2-9e1cd17bb738}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {0bce336a-161b-4393-98ca-1cc44e3e6cc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:PlantLoop,
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {673a5b12-066f-4c51-8655-232fa9a7a97e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8b6043ff-748e-44f2-8549-5a271fbdb10b}, !- Plant Side Inlet Node Name
  {12cd5907-2698-4a84-852f-f50e74178902}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e0032d32-5913-4973-962b-2bf5687b4802}, !- Demand Side Inlet Node Name
  {e2d19f49-75c1-49bb-9618-dcf2876cfbc4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f7ba53bc-bd9a-4d4b-a6e7-4bd2ba8cea0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78a876e0-1ac0-46da-90cd-12dd869ab69f}, !- Demand Mixer Name
  {cd81a39b-a173-481a-8304-a603006eb71a}, !- Demand Splitter Name
  {b4db3c67-8577-4f73-a704-7c65ec82948c}, !- Supply Mixer Name
  {7c3ca37c-8f77-4a25-8e48-887b8b4f9549}; !- Supply Splitter Name

OS:Node,
  {c18958b5-3663-4baa-92b1-80b3038f1cd2}, !- Handle
  Node 11,                                !- Name
  {8b6043ff-748e-44f2-8549-5a271fbdb10b}, !- Inlet Port
  {84e61d43-bc41-4b4d-847d-acae77cab772}; !- Outlet Port

OS:Node,
  {673a5b12-066f-4c51-8655-232fa9a7a97e}, !- Handle
  Node 12,                                !- Name
  {70317c11-6256-4716-92eb-27a7fbecd54c}, !- Inlet Port
  {12cd5907-2698-4a84-852f-f50e74178902}; !- Outlet Port

OS:Node,
  {693ec7fc-bf2a-4d0b-a966-6ee26540758b}, !- Handle
  Node 13,                                !- Name
  {4630a295-cf64-473f-a66c-cfb3cda1192d}, !- Inlet Port
  {0d857652-0b79-4163-8504-cf6480724b4d}; !- Outlet Port

OS:Connector:Mixer,
  {b4db3c67-8577-4f73-a704-7c65ec82948c}, !- Handle
  Connector Mixer 1,                      !- Name
  {c356f0ea-4abd-4885-bd01-b48eb9e5169e}, !- Outlet Branch Name
  {9c46e535-6349-41ac-b2d3-d5402c88014f}, !- Inlet Branch Name 1
  {f655433e-cb70-4fcc-ae29-0467cc9f5a4c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7c3ca37c-8f77-4a25-8e48-887b8b4f9549}, !- Handle
  Connector Splitter 1,                   !- Name
  {49947171-c349-466a-95b7-fcbf445a1011}, !- Inlet Branch Name
  {4630a295-cf64-473f-a66c-cfb3cda1192d}, !- Outlet Branch Name 1
  {8defd5e7-0ae7-453a-9e17-6fe1d69512f2}; !- Outlet Branch Name 2

OS:Connection,
  {8b6043ff-748e-44f2-8549-5a271fbdb10b}, !- Handle
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Source Object
  14,                                     !- Outlet Port
  {c18958b5-3663-4baa-92b1-80b3038f1cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4630a295-cf64-473f-a66c-cfb3cda1192d}, !- Handle
  {7c3ca37c-8f77-4a25-8e48-887b8b4f9549}, !- Source Object
  3,                                      !- Outlet Port
  {693ec7fc-bf2a-4d0b-a966-6ee26540758b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12cd5907-2698-4a84-852f-f50e74178902}, !- Handle
  {673a5b12-066f-4c51-8655-232fa9a7a97e}, !- Source Object
  3,                                      !- Outlet Port
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {36041cf3-0728-4871-9ac5-62608d37581b}, !- Handle
  Node 14,                                !- Name
  {e0032d32-5913-4973-962b-2bf5687b4802}, !- Inlet Port
  {16a683af-1abb-4d20-b357-e80fa93e2c5e}; !- Outlet Port

OS:Node,
  {8a50c78c-6350-4989-a5d0-97b02a7e7487}, !- Handle
  Node 15,                                !- Name
  {97dcf126-178b-41a5-b173-b7fdc224312e}, !- Inlet Port
  {e2d19f49-75c1-49bb-9618-dcf2876cfbc4}; !- Outlet Port

OS:Connector:Mixer,
  {78a876e0-1ac0-46da-90cd-12dd869ab69f}, !- Handle
  Connector Mixer 2,                      !- Name
  {97dcf126-178b-41a5-b173-b7fdc224312e}, !- Outlet Branch Name
  {ff76f0ea-9907-4974-9647-dd055ecf151f}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cd81a39b-a173-481a-8304-a603006eb71a}, !- Handle
  Connector Splitter 2,                   !- Name
  {16a683af-1abb-4d20-b357-e80fa93e2c5e}, !- Inlet Branch Name
  {008ceda2-667c-45f1-be52-0df120bd88e7}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {e0032d32-5913-4973-962b-2bf5687b4802}, !- Handle
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Source Object
  17,                                     !- Outlet Port
  {36041cf3-0728-4871-9ac5-62608d37581b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a683af-1abb-4d20-b357-e80fa93e2c5e}, !- Handle
  {36041cf3-0728-4871-9ac5-62608d37581b}, !- Source Object
  3,                                      !- Outlet Port
  {cd81a39b-a173-481a-8304-a603006eb71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dcf126-178b-41a5-b173-b7fdc224312e}, !- Handle
  {78a876e0-1ac0-46da-90cd-12dd869ab69f}, !- Source Object
  2,                                      !- Outlet Port
  {8a50c78c-6350-4989-a5d0-97b02a7e7487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d19f49-75c1-49bb-9618-dcf2876cfbc4}, !- Handle
  {8a50c78c-6350-4989-a5d0-97b02a7e7487}, !- Source Object
  3,                                      !- Outlet Port
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {410a700e-367d-4c5f-b1a4-aa523c1f8098}, !- Handle
  {65a0114f-0c1f-4b1e-85ca-991f65ee5a21}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f7ba53bc-bd9a-4d4b-a6e7-4bd2ba8cea0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {305f99fc-7911-490b-9ef5-15eec67173ff}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {84e61d43-bc41-4b4d-847d-acae77cab772}, !- Inlet Node Name
  {8470234c-4949-4ec8-9e3c-689d421caf3c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {974c9003-26a5-4afc-b748-c5e57ffa056c}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {676b4310-f17e-459e-961c-40fa8fb30dc5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {0d857652-0b79-4163-8504-cf6480724b4d}, !- Boiler Water Inlet Node Name
  {cd1231e5-336c-4d39-86ca-f2c3086a9ec3}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {676b4310-f17e-459e-961c-40fa8fb30dc5}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {ba741b9c-ee99-4f34-ac29-00c256b4e367}, !- Handle
  Node 17,                                !- Name
  {8470234c-4949-4ec8-9e3c-689d421caf3c}, !- Inlet Port
  {49947171-c349-466a-95b7-fcbf445a1011}; !- Outlet Port

OS:Connection,
  {84e61d43-bc41-4b4d-847d-acae77cab772}, !- Handle
  {c18958b5-3663-4baa-92b1-80b3038f1cd2}, !- Source Object
  3,                                      !- Outlet Port
  {305f99fc-7911-490b-9ef5-15eec67173ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8470234c-4949-4ec8-9e3c-689d421caf3c}, !- Handle
  {305f99fc-7911-490b-9ef5-15eec67173ff}, !- Source Object
  3,                                      !- Outlet Port
  {ba741b9c-ee99-4f34-ac29-00c256b4e367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49947171-c349-466a-95b7-fcbf445a1011}, !- Handle
  {ba741b9c-ee99-4f34-ac29-00c256b4e367}, !- Source Object
  3,                                      !- Outlet Port
  {7c3ca37c-8f77-4a25-8e48-887b8b4f9549}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a790550f-d655-4d2e-87e3-85fe9d22d971}, !- Handle
  Node 18,                                !- Name
  {cd1231e5-336c-4d39-86ca-f2c3086a9ec3}, !- Inlet Port
  {9c46e535-6349-41ac-b2d3-d5402c88014f}; !- Outlet Port

OS:Connection,
  {0d857652-0b79-4163-8504-cf6480724b4d}, !- Handle
  {693ec7fc-bf2a-4d0b-a966-6ee26540758b}, !- Source Object
  3,                                      !- Outlet Port
  {974c9003-26a5-4afc-b748-c5e57ffa056c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {cd1231e5-336c-4d39-86ca-f2c3086a9ec3}, !- Handle
  {974c9003-26a5-4afc-b748-c5e57ffa056c}, !- Source Object
  12,                                     !- Outlet Port
  {a790550f-d655-4d2e-87e3-85fe9d22d971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c46e535-6349-41ac-b2d3-d5402c88014f}, !- Handle
  {a790550f-d655-4d2e-87e3-85fe9d22d971}, !- Source Object
  3,                                      !- Outlet Port
  {b4db3c67-8577-4f73-a704-7c65ec82948c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a788c5e9-4d4b-400b-b699-6464fc4fea20}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9f58db19-4957-4e4e-baa8-0374b7771a71}, !- Inlet Node Name
  {995a4770-a77e-4200-9cdf-61e354f12b4b}; !- Outlet Node Name

OS:Node,
  {40f4944e-70b4-4a70-beb5-1ef476ad8540}, !- Handle
  Node 19,                                !- Name
  {8defd5e7-0ae7-453a-9e17-6fe1d69512f2}, !- Inlet Port
  {9f58db19-4957-4e4e-baa8-0374b7771a71}; !- Outlet Port

OS:Connection,
  {8defd5e7-0ae7-453a-9e17-6fe1d69512f2}, !- Handle
  {7c3ca37c-8f77-4a25-8e48-887b8b4f9549}, !- Source Object
  4,                                      !- Outlet Port
  {40f4944e-70b4-4a70-beb5-1ef476ad8540}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32b9f80c-cbc0-49f1-8eb0-8c6a3d7492a3}, !- Handle
  Node 20,                                !- Name
  {995a4770-a77e-4200-9cdf-61e354f12b4b}, !- Inlet Port
  {f655433e-cb70-4fcc-ae29-0467cc9f5a4c}; !- Outlet Port

OS:Connection,
  {9f58db19-4957-4e4e-baa8-0374b7771a71}, !- Handle
  {40f4944e-70b4-4a70-beb5-1ef476ad8540}, !- Source Object
  3,                                      !- Outlet Port
  {a788c5e9-4d4b-400b-b699-6464fc4fea20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995a4770-a77e-4200-9cdf-61e354f12b4b}, !- Handle
  {a788c5e9-4d4b-400b-b699-6464fc4fea20}, !- Source Object
  3,                                      !- Outlet Port
  {32b9f80c-cbc0-49f1-8eb0-8c6a3d7492a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f655433e-cb70-4fcc-ae29-0467cc9f5a4c}, !- Handle
  {32b9f80c-cbc0-49f1-8eb0-8c6a3d7492a3}, !- Source Object
  3,                                      !- Outlet Port
  {b4db3c67-8577-4f73-a704-7c65ec82948c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9bfe634-4fd8-4a52-b67e-cf444d347b97}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b9a0e83b-9b7f-4352-89b5-9af4ae04872f}, !- Inlet Node Name
  {70317c11-6256-4716-92eb-27a7fbecd54c}; !- Outlet Node Name

OS:Node,
  {4449f8df-b16c-49e1-ba16-b26d1636157f}, !- Handle
  Node 21,                                !- Name
  {c356f0ea-4abd-4885-bd01-b48eb9e5169e}, !- Inlet Port
  {b9a0e83b-9b7f-4352-89b5-9af4ae04872f}; !- Outlet Port

OS:Connection,
  {c356f0ea-4abd-4885-bd01-b48eb9e5169e}, !- Handle
  {b4db3c67-8577-4f73-a704-7c65ec82948c}, !- Source Object
  2,                                      !- Outlet Port
  {4449f8df-b16c-49e1-ba16-b26d1636157f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a0e83b-9b7f-4352-89b5-9af4ae04872f}, !- Handle
  {4449f8df-b16c-49e1-ba16-b26d1636157f}, !- Source Object
  3,                                      !- Outlet Port
  {c9bfe634-4fd8-4a52-b67e-cf444d347b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70317c11-6256-4716-92eb-27a7fbecd54c}, !- Handle
  {c9bfe634-4fd8-4a52-b67e-cf444d347b97}, !- Source Object
  3,                                      !- Outlet Port
  {673a5b12-066f-4c51-8655-232fa9a7a97e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {b04de644-f875-4f6c-b2d4-4813f263ada1}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {052c725c-5370-4110-b140-8e1461956d5e}, !- Schedule Name
  {673a5b12-066f-4c51-8655-232fa9a7a97e}; !- Setpoint Node or NodeList Name

OS:Node,
  {58eb4476-a732-4b09-aa96-f51988b9013f}, !- Handle
  Node 8,                                 !- Name
  {008ceda2-667c-45f1-be52-0df120bd88e7}, !- Inlet Port
  {98507b36-97ab-47c2-b60e-dc3ee4bfab64}; !- Outlet Port

OS:Connection,
  {008ceda2-667c-45f1-be52-0df120bd88e7}, !- Handle
  {cd81a39b-a173-481a-8304-a603006eb71a}, !- Source Object
  3,                                      !- Outlet Port
  {58eb4476-a732-4b09-aa96-f51988b9013f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {c14c5d34-d5e1-4b78-863e-cd56d50fc524}, !- Handle
  Zone HVAC Baseboard Rad Conv Water,     !- Name
  {d6689f4a-8449-4e10-a2b2-bb087fd393e4}, !- Availability Schedule Name
  {50a8174c-c057-4ca8-a216-97a49968cc80}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

! Always On Discrete
OS:Schedule:Constant,
  {d6689f4a-8449-4e10-a2b2-bb087fd393e4}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {a15c7b32-46c7-4199-8593-319437385aa2}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {a15c7b32-46c7-4199-8593-319437385aa2}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water:Baseboard:Radiant,
  {50a8174c-c057-4ca8-a216-97a49968cc80}, !- Handle
  Coil Heating Water Baseboard Radiant,   !- Name
  {98507b36-97ab-47c2-b60e-dc3ee4bfab64}, !- Inlet Node Name
  {3f0c0782-a5a5-4ec9-84a7-56fb2b95117b}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {31928536-8774-4dad-84f1-e26c202aeeed}, !- Handle
  Node 9,                                 !- Name
  {3f0c0782-a5a5-4ec9-84a7-56fb2b95117b}, !- Inlet Port
  {ff76f0ea-9907-4974-9647-dd055ecf151f}; !- Outlet Port

OS:Connection,
  {98507b36-97ab-47c2-b60e-dc3ee4bfab64}, !- Handle
  {58eb4476-a732-4b09-aa96-f51988b9013f}, !- Source Object
  3,                                      !- Outlet Port
  {50a8174c-c057-4ca8-a216-97a49968cc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0c0782-a5a5-4ec9-84a7-56fb2b95117b}, !- Handle
  {50a8174c-c057-4ca8-a216-97a49968cc80}, !- Source Object
  3,                                      !- Outlet Port
  {31928536-8774-4dad-84f1-e26c202aeeed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff76f0ea-9907-4974-9647-dd055ecf151f}, !- Handle
  {31928536-8774-4dad-84f1-e26c202aeeed}, !- Source Object
  3,                                      !- Outlet Port
  {78a876e0-1ac0-46da-90cd-12dd869ab69f}, !- Target Object
  3;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e4f66c28-0d6b-4838-a9c5-a0a364168a6e}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:RadianceParameters,
  {609fa8e3-14c0-4811-863b-82dd9b5e62db}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {7b9de0e1-0136-44e2-97a1-020b402f9f9a}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {0a8d7c0a-8416-406f-94d9-713b014c5166}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ede1e6d3-9f2a-4e41-be5a-3089cdc9f6af}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {12791b6a-b3d2-4aba-95a0-50a1aff94e7f}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {60f36e26-8648-41a8-a693-4ffd9a4b326b}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f6a31a26-11c5-4d35-aa96-83c1d4a9b8d0}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {0d91b1d5-f85c-4ca0-81cc-baca17398e15}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Schedule:Ruleset,
  {26c4eda5-144b-4c62-9ba9-3fe910618fb5}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {2ffa00ae-239c-4fb8-9493-fe3d88f0c0c6}, ! Schedule Type Limits Name
  {0a0a2ac9-c0f8-4a4f-b663-61375b99fb7c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0a0a2ac9-c0f8-4a4f-b663-61375b99fb7c}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {2ffa00ae-239c-4fb8-9493-fe3d88f0c0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {386f4137-f957-4263-bb29-93f2e38b8194}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {2ffa00ae-239c-4fb8-9493-fe3d88f0c0c6}, ! Schedule Type Limits Name
  {0acf9d34-82ab-4dc7-b190-a96304d7c73c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0acf9d34-82ab-4dc7-b190-a96304d7c73c}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {2ffa00ae-239c-4fb8-9493-fe3d88f0c0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {2ffa00ae-239c-4fb8-9493-fe3d88f0c0c6}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3fa185a4-b2a2-4fca-8603-f5fa3358e31a}, ! Handle
  Hot Water Temperature,                  ! Name
  {9d8978b1-a4b1-4c02-a466-c1cb50c4f68c}, ! Schedule Type Limits Name
  {63255f53-b15f-4177-97b0-064819a0cbd4}, ! Default Day Schedule Name
  {99bca7bc-499a-4366-937f-71306c78d8c6}, ! Summer Design Day Schedule Name
  {72015bef-1c5b-4788-8930-c9ba161e6e93}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {63255f53-b15f-4177-97b0-064819a0cbd4}, ! Handle
  Hot Water Temperature Default,          ! Name
  {9d8978b1-a4b1-4c02-a466-c1cb50c4f68c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {99bca7bc-499a-4366-937f-71306c78d8c6}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {9d8978b1-a4b1-4c02-a466-c1cb50c4f68c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {72015bef-1c5b-4788-8930-c9ba161e6e93}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {9d8978b1-a4b1-4c02-a466-c1cb50c4f68c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {9d8978b1-a4b1-4c02-a466-c1cb50c4f68c}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

